!-Generator IDFEditor 1.47
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Pesq_fachada,            !- Name
    45,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    VICOSA,                  !- Name
    -20.45,                  !- Latitude {deg}
    -42.52,                  !- Longitude {deg}
    -3.0,                    !- Time Zone {hr}
    650;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Ano Completo,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No,                      !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,21.81,21.89,21.87,21.76,21.51,21.36,21.26,21.43,21.51,21.62,21.76,21.78;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Taxas_metabolicas,       !- Name
    50,                      !- Lower Limit Value
    500,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Ocupacao,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 8:00,.5,          !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 14:00,.5,         !- Field 9
    Until: 18:00,1,          !- Field 11
    Until: 19:00,.5,         !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Allotherdays,       !- Field 17
    Until: 24:00,0;          !- Field 18

  Schedule:Compact,
    metabolismo_esc,         !- Name
    Taxas_metabolicas,       !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Ocupacao_Ex,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 09:00,.3,         !- Field 5
    Until: 12:00,1,          !- Field 7
    Until: 24:00,0,          !- Field 9
    For: Allotherdays,       !- Field 11
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Ilum_Total,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Allotherdays,       !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    Equip_esc,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 09:00,.5,         !- Field 5
    Until: 18:00,1,          !- Field 7
    Until: 24:00,0,          !- Field 9
    For: Allotherdays,       !- Field 11
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    AberturaJanelas,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    Alvenaria_1_5_Argamassa, !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Alvenaria_2_4_Tijolo,    !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Alvenaria_3_Isolante,    !- Name
    MediumSmooth,            !- Roughness
    0.04,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    130,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Cobertura_1_Cascalho,    !- Name
    VeryRough,               !- Roughness
    0.01,                    !- Thickness {m}
    0.96,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Cobertura_2_Impermeabilizante,  !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Cobertura_3_Concreto,    !- Name
    MediumRough,             !- Roughness
    0.5,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Laje_1_concreto,         !- Name
    MediumSmooth,            !- Roughness
    0.13,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Piso_1_Argila,           !- Name
    Rough,                   !- Roughness
    0.75,                    !- Thickness {m}
    1.41,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Piso_2_Alvenaria,        !- Name
    VeryRough,               !- Roughness
    0.25,                    !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Piso_3_Concreto,         !- Name
    Rough,                   !- Roughness
    1,                       !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Piso_4_Isolante,         !- Name
    MediumRough,             !- Roughness
    0.5,                     !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    8000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Piso_5_Aglomerado,       !- Name
    MediumRough,             !- Roughness
    0.5,                     !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    160,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Piso_6_Revestimento,     !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CHAPA METALICA,          !- Name
    VerySmooth,              !- Roughness
    0.005,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    460,                     !- Specific Heat {J/kg-K}
    0.15,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Ar1,                     !- Name
    0.14;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    Ar2,                     !- Name
    0.61;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Alvenaria,               !- Name
    Alvenaria_1_5_Argamassa, !- Outside Layer
    Alvenaria_2_4_Tijolo,    !- Layer 2
    Alvenaria_3_Isolante,    !- Layer 3
    Alvenaria_2_4_Tijolo,    !- Layer 4
    Alvenaria_1_5_Argamassa; !- Layer 5

  Construction,
    Cobertura,               !- Name
    Cobertura_1_Cascalho,    !- Outside Layer
    Cobertura_2_Impermeabilizante,  !- Layer 2
    Cobertura_3_Concreto;    !- Layer 3

  Construction,
    Laje,                    !- Name
    Laje_1_concreto;         !- Outside Layer

  Construction,
    Vidro 6mm,               !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    CHAPA,                   !- Name
    Alvenaria_2_4_Tijolo;    !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    PAV1_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV1_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV1_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV2_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.5,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV2_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.5,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV2_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.5,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV3_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    7.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV3_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    7.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV3_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    7.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV4_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    10.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV4_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    10.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV4_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    10.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV5_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    14.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV5_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    14.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV5_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    14.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV6_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    17.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV6_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    17.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV6_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    17.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV7_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    21.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV7_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    21.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV7_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    21.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV8_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    24.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV8_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    24.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV8_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    24.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV9_ZLAT2,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.0,                    !- X Origin {m}
    16.0,                    !- Y Origin {m}
    28.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV9_Z1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    16.0,                    !- Y Origin {m}
    28.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV9_ZLAT1,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    16.0,                    !- Y Origin {m}
    28.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV10_ZLAT1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    31.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV10_Z1,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    31.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV10_ZLAT2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    31.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV11_ZLAT1,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    35.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV11_Z1,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    35.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV11_ZLAT2,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.0,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    35.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV2_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    3.5,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV3_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    7.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV4_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    10.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV5_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    14.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV6_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    17.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV7_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    21.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV8_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    24.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV9_FD,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    28.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV10_FD,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    31.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV11_FD,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    35.0,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    PAV12_FD,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    38.5,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    PAV1_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV1_Z1,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV1_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV1_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV1_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV1_ZLAT2,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV1_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV1_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_ZLAT2_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV1_ZLAT1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV1_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV1_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV1_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV1_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV2_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV1_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV2_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV2_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV1_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV2_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV2_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV1_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV2_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_ZLAT2_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV3_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV3_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV3_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV3_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_ZLAT1_P3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV3_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV3_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_ZLAT2_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV4_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV4_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV4_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV4_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV4_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV4_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_ZLAT2_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV5_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV5_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV5_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV5_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV5_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV5_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_ZLAT2_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV6_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV6_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV6_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV6_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV6_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV6_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_ZLAT2_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV7_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV7_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV7_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV7_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV7_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV7_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_ZLAT2_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV8_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV8_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_ZLAT1_PISO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV8_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV8_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_Z1_PISO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV8_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV8_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT2_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV9_ZLAT2,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT2_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT2_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_Z1_P4,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,-16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT2_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV9_ZLAT2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_ZLAT2_PISO,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT2_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT2_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_Z1_PISO,            !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV9_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -39.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -39.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_Z1_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_Z1,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_Z1_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_ZLAT2_P2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_Z1_P1,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_FD_P3,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -39.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_Z1_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_ZLAT1_P4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -39.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -39.000000000000,-16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_Z1_TETO,            !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV9_Z1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_Z1_PISO,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -39.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT1_PISO,         !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV9_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT1_TETO,         !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV9_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_ZLAT1_PISO,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT1_P3,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT1_P2,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.000000000000,-16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT1_P1,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_ZLAT1_P4,           !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_ZLAT1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_Z1_P2,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT1_PISO,        !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV10_ZLAT1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_ZLAT1_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT1_TETO,        !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV10_ZLAT1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_ZLAT1_PISO,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT1_P2,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT1_P3,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT1_P1,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT1_P4,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_Z1_P2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_Z1_PISO,           !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV10_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_Z1_TETO,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_Z1_P2,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_ZLAT1_P4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_Z1_P1,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_FD_P3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_Z1_TETO,           !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV10_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_Z1_PISO,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_Z1_P3,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_Z1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_Z1_P4,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_ZLAT2_P2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT2_PISO,        !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV10_ZLAT2,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_ZLAT2_TETO,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT2_P2,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT2,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_Z1_P4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT2_P4,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT2,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT2_P1,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT2,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT2_P3,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_ZLAT2,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_ZLAT2_TETO,        !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV10_ZLAT2,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_ZLAT2_PISO,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT1_PISO,        !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV11_ZLAT1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_ZLAT1_TETO,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT1_P3,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_ZLAT1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT1_P1,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_ZLAT1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT1_P2,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_ZLAT1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT1_TETO,        !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV11_ZLAT1,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT1_P4,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_ZLAT1,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_Z1_P2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_Z1_PISO,           !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV11_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_Z1_TETO,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_Z1_P2,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_ZLAT1_P4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_Z1_P1,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_FD_P3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_Z1_P3,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_Z1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_Z1_P4,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_Z1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_ZLAT2_P2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_Z1_TETO,           !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV11_Z1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT2_PISO,        !- Name
    Floor,                   !- Surface Type
    Laje,                    !- Construction Name
    PAV11_ZLAT2,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_ZLAT2_TETO,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT2_P1,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_ZLAT2,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT2_TETO,        !- Name
    Ceiling,                 !- Surface Type
    Laje,                    !- Construction Name
    PAV11_ZLAT2,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT2_P2,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_ZLAT2,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_Z1_P4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT2_P4,          !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_ZLAT2,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_ZLAT2_P3,          !- Name
    Wall,                    !- Surface Type
    Cobertura,               !- Construction Name
    PAV11_ZLAT2,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.000000000000,16.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,16.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV2_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_FD_PISO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV2_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_FD_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_FD_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV2_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_FD_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV4_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV3_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_FD_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV4_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_FD_PISO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_FD_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV4_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV6_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV5_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV6_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_FD_PISO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_FD_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_FD_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV6_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV8_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_FD_PISO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_FD_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_FD_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV8_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV8_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV7_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_FD_P3,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_Z1_P1,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_FD_P4,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV9_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_FD_PISO_CHAPA,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV9_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_FD_P2,              !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV9_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_FD_P3,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_FD,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_Z1_P1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_FD_P2,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_FD_TETO_CHAPA,     !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV10_FD,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_FD_PISO_CHAPA,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_FD_P4,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV10_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_FD_PISO_CHAPA,     !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV10_FD,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV9_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_FD_P3,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_FD,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_Z1_P1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_FD_P4,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_FD_TETO_CHAPA,     !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV11_FD,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV12_FD_PISO_CHAPA,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_FD_PISO_CHAPA,     !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV11_FD,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV10_FD_TETO_CHAPA,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_FD_P2,             !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV11_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV12_FD_PISO_CHAPA,     !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV12_FD,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV11_FD_TETO_CHAPA,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV12_FD_P4,             !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV12_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV12_FD_TETO_CHAPA,     !- Name
    Roof,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV12_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV12_FD_P2,             !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV12_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV12_FD_P3,             !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV12_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV2_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV2_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9D9851,                  !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV3_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV3_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_FD_PISO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV3_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV2_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV3_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV3_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV4_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV4_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV5_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    170237,                  !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV5_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV4_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    939E77,                  !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV5_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV5_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV5_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_FD_PISO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV6_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV6_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_FD_PISO_CHAPA,      !- Name
    Floor,                   !- Surface Type
    CHAPA,                   !- Construction Name
    PAV7_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV6_FD_TETO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_FD_TETO_CHAPA,      !- Name
    Ceiling,                 !- Surface Type
    CHAPA,                   !- Construction Name
    PAV7_FD,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PAV8_FD_PISO_CHAPA,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV7_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV7_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5A1156,                  !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AAAA7D,                  !- Name
    Wall,                    !- Surface Type
    Alvenaria,               !- Construction Name
    PAV7_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,0.000000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV8_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV8_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV9_FD_P1_CHAPA,        !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV9_FD,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV10_FD_P1_CHAPA,       !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV10_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV11_FD_P1_CHAPA,       !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV11_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PAV12_FD_P1_CHAPA,       !- Name
    Wall,                    !- Surface Type
    CHAPA,                   !- Construction Name
    PAV12_FD,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    39.000000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    39.000000000000,-0.9500000000000001,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    PAV2_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV2_Z1_P1,              !- Building Surface Name
    PAV2_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV2_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV2_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV1_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV1_Z1_P1,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.050000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.050000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.000000000000;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV1_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV1_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.500000000000;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV3_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV3_Z1_P1,              !- Building Surface Name
    PAV3_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV3_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV3_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV4_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV4_Z1_P1,              !- Building Surface Name
    PAV4_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV4_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV4_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV5_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV5_Z1_P1,              !- Building Surface Name
    PAV5_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV5_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV5_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV6_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV6_Z1_P1,              !- Building Surface Name
    PAV6_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV6_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV6_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV7_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV7_Z1_P1,              !- Building Surface Name
    PAV7_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV7_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV7_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV8_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV8_Z1_P1,              !- Building Surface Name
    PAV8_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV8_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV8_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV9_Z1_P3_J1_VENEZIANA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV9_Z1_P3,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.200000000000,0.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    -0.200000000000,0.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    -38.800000000000,0.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    -38.800000000000,0.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV9_Z1_P1_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV9_Z1_P1,              !- Building Surface Name
    PAV9_FD_P3_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -38.800000000000,-16.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    -38.800000000000,-16.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    -0.200000000000,-16.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    -0.200000000000,-16.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV10_Z1_P1_J2_ABRE,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV10_Z1_P1,             !- Building Surface Name
    PAV10_FD_P3_J2_ABRE,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV10_Z1_P3_J1_VENEZIANA,!- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV10_Z1_P3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV11_Z1_P1_J2_ABRE,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV11_Z1_P1,             !- Building Surface Name
    PAV11_FD_P3_J2_ABRE,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.200000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    38.800000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV11_Z1_P3_J1_VENEZIANA,!- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV11_Z1_P3,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,16.000000000000,1.925,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,16.000000000000,0.675,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,16.000000000000,1.925;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV2_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV2_FD_P3,              !- Building Surface Name
    PAV2_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV3_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV3_FD_P3,              !- Building Surface Name
    PAV3_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV4_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV4_FD_P3,              !- Building Surface Name
    PAV4_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV5_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV5_FD_P3,              !- Building Surface Name
    PAV5_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV6_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV6_FD_P3,              !- Building Surface Name
    PAV6_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV7_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV7_FD_P3,              !- Building Surface Name
    PAV7_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV8_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV8_FD_P3,              !- Building Surface Name
    PAV8_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV9_FD_P3_J2_ABRE,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV9_FD_P3,              !- Building Surface Name
    PAV9_Z1_P1_J2_ABRE,      !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV10_FD_P3_J2_ABRE,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV10_FD_P3,             !- Building Surface Name
    PAV10_Z1_P1_J2_ABRE,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV11_FD_P3_J2_ABRE,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV11_FD_P3,             !- Building Surface Name
    PAV11_Z1_P1_J2_ABRE,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.800000000000,0.000000000000,3.175,  !- X,Y,Z ==> Vertex 1 {m}
    38.800000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 2 {m}
    0.200000000000,0.000000000000,2.2249999999999996,  !- X,Y,Z ==> Vertex 3 {m}
    0.200000000000,0.000000000000,3.175;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV2_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV2_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.100000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    38.900000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV2_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV2_FD_TETO_CHAPA,      !- Building Surface Name
    PAV3_FD_PISO_J1_ABERTA,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV3_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV3_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.900000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    0.100000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV4_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV4_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.900000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    0.100000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV5_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV5_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.100000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    38.900000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV4_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV4_FD_TETO_CHAPA,      !- Building Surface Name
    PAV5_FD_PISO_J1_ABERTA,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV3_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV3_FD_PISO_CHAPA,      !- Building Surface Name
    PAV2_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV3_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV3_FD_TETO_CHAPA,      !- Building Surface Name
    PAV4_FD_PISO_J1_ABERTA,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}
    
    FenestrationSurface:Detailed,
    PAV2_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV2_FD_PISO_CHAPA,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}


  FenestrationSurface:Detailed,
    PAV5_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV5_FD_TETO_CHAPA,      !- Building Surface Name
    PAV6_FD_PISO_J1_ABERTA,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV6_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV6_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.900000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    0.100000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV8_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV8_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.100000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    38.900000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV9_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV9_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.900000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    0.100000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV10_FD_P1_J1_FIXO,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV10_FD_P1_CHAPA,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.100000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    38.900000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV11_FD_P1_J1_FIXO,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV11_FD_P1_CHAPA,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.100000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    38.900000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV12_FD_P1_J1_FIXO,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV12_FD_P1_CHAPA,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.100000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    38.900000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV11_FD_TETO_ABERTA,    !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV11_FD_TETO_CHAPA,     !- Building Surface Name
    PAV12_FD_PISO_J1_ABERTA, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV11_FD_PISO_J1_ABERTA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV11_FD_PISO_CHAPA,     !- Building Surface Name
    PAV10_FD_TETO_ABERTA,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV10_FD_TETO_ABERTA,    !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV10_FD_TETO_CHAPA,     !- Building Surface Name
    PAV11_FD_PISO_J1_ABERTA, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV10_FD_PISO_J1_ABERTA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV10_FD_PISO_CHAPA,     !- Building Surface Name
    PAV9_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV9_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV9_FD_TETO_CHAPA,      !- Building Surface Name
    PAV10_FD_PISO_J1_ABERTA, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV9_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV9_FD_PISO_CHAPA,      !- Building Surface Name
    PAV8_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV7_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV7_FD_TETO_CHAPA,      !- Building Surface Name
    PAV8_FD_PISO_J1_ABERTA,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV8_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV8_FD_PISO_CHAPA,      !- Building Surface Name
    PAV7_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV8_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV8_FD_TETO_CHAPA,      !- Building Surface Name
    PAV9_FD_PISO_J1_ABERTA,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV7_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV7_FD_PISO_CHAPA,      !- Building Surface Name
    PAV6_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV7_FD_P1_J1_FIXO,      !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV7_FD_P1_CHAPA,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.900000000000,-0.9500000000000001,3.400021581812,  !- X,Y,Z ==> Vertex 1 {m}
    38.900000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 2 {m}
    0.100000000000,-0.9500000000000001,0.099978418188,  !- X,Y,Z ==> Vertex 3 {m}
    0.100000000000,-0.9500000000000001,3.400021581812;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV5_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV5_FD_PISO_CHAPA,      !- Building Surface Name
    PAV4_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV4_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV4_FD_PISO_CHAPA,      !- Building Surface Name
    PAV3_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV12_FD_PISO_J1_ABERTA, !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV12_FD_PISO_CHAPA,     !- Building Surface Name
    PAV11_FD_TETO_ABERTA,    !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV6_FD_PISO_J1_ABERTA,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV6_FD_PISO_CHAPA,      !- Building Surface Name
    PAV5_FD_TETO_ABERTA,     !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    38.990000000000,-0.010000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    38.990000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.010000000000,-0.9500000000000001,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.010000000000,-0.010000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV12_FD_TETO_ABERTA_FINAL,  !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV12_FD_TETO_CHAPA,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    PAV6_FD_TETO_ABERTA,     !- Name
    Window,                  !- Surface Type
    Vidro 6mm,               !- Construction Name
    PAV6_FD_TETO_CHAPA,      !- Building Surface Name
    PAV7_FD_PISO_J1_ABERTA,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.010000000000,-0.010000000000,3.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.010000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    38.990000000000,-0.9500000000000001,3.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    38.990000000000,-0.010000000000,3.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Trabalhadores_PAV1,      !- Name
    PAV1_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV2,      !- Name
    PAV2_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV3,      !- Name
    PAV3_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV4,      !- Name
    PAV4_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV5,      !- Name
    PAV5_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV6,      !- Name
    PAV6_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV7,      !- Name
    PAV7_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV8,      !- Name
    PAV8_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV9,      !- Name
    PAV9_Z1,                 !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV10,     !- Name
    PAV10_Z1,                !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

  People,
    Trabalhadores_PAV11,     !- Name
    PAV11_Z1,                !- Zone or ZoneList Name
    Ocupacao,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    45,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.6,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    metabolismo_esc,         !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Iluminacao_PAV1,         !- Name
    PAV1_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV2,         !- Name
    PAV2_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV3,         !- Name
    PAV3_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV4,         !- Name
    PAV4_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV5,         !- Name
    PAV5_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV6,         !- Name
    PAV6_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV7,         !- Name
    PAV7_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV8,         !- Name
    PAV8_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV9,         !- Name
    PAV9_Z1,                 !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV10,        !- Name
    PAV10_Z1,                !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Iluminacao_PAV11,        !- Name
    PAV11_Z1,                !- Zone or ZoneList Name
    Ilum_Total,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Equipamento_PAV1,        !- Name
    PAV1_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV2,        !- Name
    PAV2_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV3,        !- Name
    PAV3_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV4,        !- Name
    PAV4_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV5,        !- Name
    PAV5_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV6,        !- Name
    PAV6_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV7,        !- Name
    PAV7_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV8,        !- Name
    PAV8_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV9,        !- Name
    PAV9_Z1,                 !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV10,       !- Name
    PAV10_Z1,                !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Equipamento_PAV11,       !- Name
    PAV11_Z1,                !- Zone or ZoneList Name
    Equip_esc,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

  AirflowNetwork:SimulationControl,
    Ventilacao_Nat,          !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    ,                        !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    90,                      !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                      !- Height Dependence of External Node Temperature

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

  AirflowNetwork:MultiZone:Zone,
    PAV1_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV2_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV3_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV4_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV5_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV6_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV7_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV8_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV9_Z1,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV10_Z1,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV11_Z1,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    AberturaJanelas,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.33,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ,                        !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV2_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV3_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV4_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV5_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV6_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV7_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV8_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV9_FD,                 !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV10_FD,                !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV11_FD,                !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

  AirflowNetwork:MultiZone:Zone,
    PAV12_FD,                !- Zone Name
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    6,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Always On,               !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

  AirflowNetwork:MultiZone:Surface,
    PAV11_FD_PISO_J1_ABERTA, !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV11_FD_TETO_ABERTA,    !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV10_FD_PISO_J1_ABERTA, !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV10_FD_TETO_ABERTA,    !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV9_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV9_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV8_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV8_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV7_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV7_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV6_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV6_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV5_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV5_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV4_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV4_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV3_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV3_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV2_FD_PISO_J1_ABERTA,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  

  AirflowNetwork:MultiZone:Surface,
    PAV2_FD_TETO_ABERTA,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV11_FD_P1_J1_FIXO,     !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV10_FD_P1_J1_FIXO,     !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV9_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV8_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV7_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV6_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV5_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV4_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV3_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}


  AirflowNetwork:MultiZone:Surface,
    PAV2_FD_P1_J1_FIXO,      !- Surface Name
    fixo,                    !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always Off,              !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV11_FD_P3_J2_ABRE,     !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV10_FD_P3_J2_ABRE,     !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV9_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV8_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV7_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV6_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV5_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV4_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV3_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV2_FD_P3_J2_ABRE,      !- Surface Name
    correr,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    
  AirflowNetwork:MultiZone:Surface,
    PAV1_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}



  AirflowNetwork:MultiZone:Surface,
    PAV1_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV2_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV3_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV4_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV5_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV6_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV7_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV8_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV9_Z1_P3_J1_VENEZIANA, !- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV10_Z1_P3_J1_VENEZIANA,!- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV11_Z1_P3_J1_VENEZIANA,!- Surface Name
    Veneziana,               !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV11_Z1_P1_J2_ABRE,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV10_Z1_P1_J2_ABRE,     !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV9_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV8_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV7_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV6_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV5_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV4_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV3_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV2_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV1_Z1_P1_J2_ABRE,      !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ZoneLevel,               !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV12_FD_PISO_J1_ABERTA, !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Surface,
    PAV12_FD_TETO_ABERTA_FINAL,  !- Surface Name
    vao,                     !- Leakage Component Name
    ,                        !- External Node Name
    1.0,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    Always On,               !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000;                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    fixo,                    !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    vao,                     !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    ;                        !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Veneziana,               !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    HorizontallyPivoted,     !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.4,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    ;                        !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    correr,                  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    ,                        !- Extra Crack Length or Height of Pivoting Axis {m}
    3,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    0.5,                     !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.225,                   !- Width Factor for Opening Factor 2 {dimensionless}
    0.9,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    1,                       !- Opening Factor 3 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0.45,                    !- Width Factor for Opening Factor 3 {dimensionless}
    0.9,                     !- Height Factor for Opening Factor 3 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 3 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

  HVACTemplate:Thermostat,
    Constant Setpoint Thermostat,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Hourly;

  Output:Variable,*,AFN Linkage Node 2 to Node 1 Volume Flow Rate,Hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,Hourly;

  OutputControl:Table:Style,
    CommaAndHTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

	